# 📄 INSTRUMENTO PARTICULAR DE CONTRATO DE EMPREITADA CIVIL: SUB-07
### EMPREITADA DE CLIMATIZAÇÃO HVAC (INSTALAÇÃO E START-UP)

> **Empreendimento:** TMULT — Terminal Multiuso (Porto do Açu) — Edifício Administrativo (368.40 m²) — `TMULT`  
> **Contratante:** CONSTRUTORA EXECUTIVA DO PORTO LTDA  
> **Contratada:** [NOME DA EMPRESA EMPREITEIRA HOMOLOGADA] | **CNPJ:** [__.__.___/____-__]  
> **Valor Total do Contrato:** R$ 24.800,00 | **Centro de Custo:** CC-608 (Climatização e Ar-Condicionado)  
> **Prazo Contratual:** 25 dias corridos (Semanas S20 a S24 | 20/01/2027 a 20/02/2027) | **Governança:** POP 17 / NR-18 / Skill Gestão 10

---

## CLÁUSULA PRIMEIRA — DO OBJETO
1.1. O presente contrato tem por objeto a execução, sob o regime de **Empreitada por Preço Unitário**, dos serviços de **Empreitada de Climatização HVAC (Instalação e Start-up)**, correspondente ao pacote **SUB-07** da Linha de Base 01 da TMULT.
1.2. O escopo compreende: Instalação completa, pressurização, vácuo e start-up de 8 unidades de ar-condicionado Split Inverter (capacidades de 12.000 a 24.000 BTU/h) com tubulações de cobre isoladas, drenos em PVC e carga de fluido refrigerante R-32, estritamente de acordo com as especificações técnicas, projetos executivos, cadernos de encargos e normas vigentes.

## CLÁUSULA SEGUNDA — DO VALOR E DA FORMA DE PAGAMENTO
2.1. Pela execução dos serviços descritos no Anexo I, a CONTRATANTE pagará à CONTRATADA o valor global estimado de **R$ 24.800,00** (preço fechado dos serviços listados).
2.2. **Medição Quinzenal (Ciclos de 15 Dias):** As medições serão realizadas rigorosamente a cada 15 (quinze) dias corridos (1ª Quinzena: encerramento no dia 15; 2ª Quinzena: encerramento no último dia do mês), pelo Engenheiro Residente da CONTRATANTE mediante conferência física in-loco com trena/nível (Regra da Trena - POP 09), apurando o avanço real de serviços concluídos e aprovados. O pagamento será efetuado em D+5 dias úteis após a aprovação do Boletim de Medição Quinzenal (BMQ) e apresentação da Nota Fiscal com o Centro de Custo.
2.3. **Retenção Técnica de Garantia (5%):** De todas as medições e faturamentos da CONTRATADA será retido o percentual de **5,0% (cinco por cento)** sobre o valor bruto da Nota Fiscal de Serviços.
2.4. A devolução dos valores retidos ocorrerá após 90 (noventa) dias da entrega definitiva dos serviços do pacote, mediante apresentação do Termo de Recebimento Definitivo sem pendências e laudos técnicos comprobatórios.
2.5. **Condição Sine Qua Non:** Nenhuma medição será liberada para pagamento se desacompanhada da respectiva **Ficha de Verificação de Serviço (FVS)** assinada sem não-conformidades em aberto.

## CLÁUSULA TERCEIRA — DOS PRAZOS E CRONOGRAMA FÍSICO
3.1. O prazo total de vigência executiva é de **25 dias corridos (Semanas S20 a S24 | 20/01/2027 a 20/02/2027)**, com início imediato após a emissão da Ordem de Serviço.
3.2. A CONTRATADA obriga-se a disponibilizar e manter no canteiro a equipe de pico de **2 mecânicos de refrigeração oficiais qualificados com ART de instalação**, sob pena de notificação e aplicação de multa por desmobilização imprevista.
3.3. O não cumprimento das metas quinzenais do cronograma por culpa exclusiva da CONTRATADA sujeitará a aplicação de multa moratória de 0,5% por dia de atraso sobre o saldo contratual remanescente.

## CLÁUSULA QUARTA — DA SEGURANÇA DO TRABALHO E SAÚDE (POP 17 / NR-18)
4.1. NENHUM funcionário da CONTRATADA poderá adentrar o canteiro sem antes cumprir integralmente o **Portão de Segurança SST (POP 17)**:
    a) Atestado de Saúde Ocupacional (ASO) apto para a função e para trabalho em altura (se aplicável);
    b) Certificados válidos de treinamento de NR-18 e NR-35 assinados por instrutor habilitado;
    c) Ficha de Entrega de EPIs com indicação do Certificado de Aprovação (CA) válido de cada item;
    d) Registro em Carteira de Trabalho (CTPS) e comprovante de vínculo empregatício.
4.2. O descumprimento de qualquer norma de segurança ensejará a paralisação imediata da frente de trabalho com paralisação do relógio de medição por conta exclusiva da CONTRATADA.

---

## ANEXO I: PLANILHA ORÇAMENTÁRIA ANALÍTICA DE SERVIÇOS

| Item EAP | Descrição Pormenorizada do Serviço | Und | Qtd Contratada | Preço Unit. (R$) | Valor Total (R$) | Centro Custo |
| :---: | :--- | :---: | :---: | :---: | :---: | :---: |
| `2.3.1` | Instalação de tubulação frigorígena de cobre sem costura isolada c/ elastomérico | m | 160,00 | R$ 35,00 | **R$ 5.600,00** | `CC-608` |
| `2.3.2` | Execução de rede de drenagem de condensado em PVC rígido soldável Ø25mm | m | 80,00 | R$ 22,00 | **R$ 1.760,00** | `CC-608` |
| `2.3.3` | Fixação de 8 evaporadoras e condensadoras com suportes metálicos c/ coxins | un | 8,00 | R$ 450,00 | **R$ 3.600,00** | `CC-608` |
| `2.3.4` | Serviço de pressurização com N2, vácuo profundo <500 microns e recolhimento | cj | 8,00 | R$ 300,00 | **R$ 2.400,00** | `CC-608` |
| `2.3.5` | Start-up, medição de corrente/tensão, teste de vazão de ar e emissão de ART | vb | 1,00 | R$ 11.440,00 | **R$ 11.440,00** | `CC-608` |

**VALOR TOTAL DO ANEXO I (REMUNERAÇÃO DA EMPREITADA):** **R$ 24.800,00**

---

## ANEXO II: CADERNO DE ENCARGOS TÉCNICOS & SEQUÊNCIA CONSTRUTIVA

A CONTRATADA deverá seguir rigorosamente a sequência executiva padronizada pelo PMO Virtual:

- 1. Marcação das posições das unidades internas (evaporadoras) respeitando o fluxo de ar e afastamento de 15cm do teto;
- 2. Passagem das linhas frigorígenas de cobre de alta densidade revestidas com isolamento térmico elastomérico tubular e=10mm;
- 3. Conexão das tubulações de dreno de condensado com queda contínua direcionada para as caixas de esgoto;
- 4. Fixação externa das 8 condensadoras sobre suportes de aço com coxins amortecedores de borracha antivibração;
- 5. Flangeamento com flangeador excêntrico e torqueamento com torquímetro conforme especificação do fabricante;
- 6. Pressurização de teste de alta com Nitrogênio Seco (N2) a 400 psi durante 24 horas para certificar ausência de micro-vazamentos;
- 7. Alívio de pressão e conexão da bomba de vácuo de duplo estágio 10 CFM até atingir pressão residual < 500 microns;
- 8. Liberação do gás refrigerante R-32 e ajuste de carga adicional por balança digital conforme memorial de comprimento de linha;
- 9. Start-up de todas as máquinas em modo resfriamento simultâneo com medição da corrente nominal do compressor;
- 10. Emissão do Certificado de Comissionamento Técnico e ART do Engenheiro Mecânico Responsável.

---

## ANEXO III: CRITÉRIOS DE MEDIÇÃO, ACEITAÇÃO E TOLERÂNCIAS NORMATIVAS

- **Normas Regulamentadoras e Técnicas Aplicáveis:** ABNT NBR 16401 (Instalações de Ar-Condicionado - Sistemas Centrais e Unitários) e Portaria 3.523/MS (PMOC);
- **Tolerâncias Máximas Admissíveis:** Vácuo final atingido abaixo de 500 microns mantido estável por no mínimo 30 minutos; Pressurização de teste com Nitrogênio a 400 psi sem vazamento nas conexões flangeadas; Diferencial de temperatura (Delta T) entre 8ºC e 12ºC em regime;
- **Portão Bloqueante de Qualidade (FVS):** FVS-VAC-01 (Laudo de Desidratação e Comissionamento de Climatização c/ ART);
- **Critério de Medição Física:** Toda medição exige conferência conjunta no local com trena/nível a laser entre o Mestre de Obras da Construtora e o Encarregado da Empreiteira;
- **Critério de Glosa:** Serviços executados fora de prumo, nível, esquadro ou especificação serão demolidos e refeitos às custas exclusivas da CONTRATADA, com glosa imediata do valor correspondente.

---

## ANEXO IV: MATRIZ DE RESPONSABILIDADE DE FORNECIMENTO (RACI)

- **A CONTRATANTE (Construtora) Fornece Exclusivamente:** 8 Aparelhos de ar-condicionado Split Inverter R-32 homologados, Tubos de cobre em rolos, Isolamento elastomérico Armaflex, Fitas aluminizadas e Suportes metálicos.;
- **A CONTRATADA (Empreiteiro) Fornece Obrigatoriamente:** Bomba de vácuo de duplo estágio 10 CFM, Vacuômetro digital de alta precisão (ex: Fieldpiece/Testo), Manifold digital específico para R-32, Garrafa de Nitrogênio com regulador de alta pressão, Flangeador excêntrico profissional e torquímetro..

---

TMULT, _____ de _________________ de 2026.

____________________________________________       ____________________________________________
**Pela CONTRATANTE: Construtora Executiva**          **Pela CONTRATADA: Empreiteiro Responsável**
Nome: Eng. Residente (TMULT)                       Nome: Representante Legal
CREA: ___________________                          CPF/CNPJ: __________________